# TACIT 2b — electrical candidate (development only)

Original producer: Ventusltd/ventus-grid-engine commit 487ec7bd38dfa5aecb1c75da53b4a866ab2101cb, engine/voltage-drop.js Git blob 85f48ecf7effabb47973b0a056f90e82b8196ef2. The pinned file exists even though package.json does not export its subpath. It has no imports. Root LICENSE blob d645695673349e3947e8e5ae42332d0ac3164cd7 is Apache-2.0; producer manifest blob 7b844504d5776d370b72efc42bef7f8ebae829df says private/UNLICENSED. Rights unresolved; no redistribution. Producer verify.mjs has no named matches for the four exports; original unit coverage unestablished. Other workbench copies are discovery evidence, not selected editions.

Selected exports: voltageDropVolts, dropPercent, lossesWatts, annualLossKwh. Alternatives electrical-distance (85060a0846aa07b9877ecb10d8fccf79a04d76d3) is graph hops, rating-envelope (dfb9b0f466ee3e35a8e6ca192355cbde5dbcb73c) requires network topology and is not ampacity, corridor-estimate (6951c9652cdb7ab2a3b3e5c29450f0c97adc5395) is indicative cable routing, not electrical calculation. Excluded from first family.

Contract: balanced three-phase or single-phase two-conductor AC RMS only. Caller supplies one-way length in metres; R and X in ohm/km per conductor at caller-declared operating condition; positive current, R and length; X nonnegative; lagging or unity PF in (0,1]. No DC, leading PF, zero current, parallel conductor model, temperature prediction, skin/proximity/sheath/dielectric/harmonic loss model, cable sizing or compliance approval. Three-phase nominal voltage line-to-line, single-phase across supply conductors. Annual loss uses caller-supplied loss load factor (not ordinary load factor) and explicit hours (0 < hours <= 8784), not load-profile simulation. Reject unknown keys, nonfinite inputs/outputs and implicit phase/defaults. Output is original producer object, including basis and units. No new equations in adapter.

Example: 100 A, 1000 m, 0.2 ohm/km R, 0 X, unity PF, balanced three-phase: approx 34.641 V; 6000 W; 6000 W peak, 0.5 loss load factor, 8760 h -> 26280 kWh. Illustrative only. Development verification is not independent acceptance.

Replay: python tools/tacit2b_electrical_acquire.py /tmp/tacit2b-input ; then copy packages/electrical/adapter.mjs and test.mjs into that directory and run node --test /tmp/tacit2b-input/test.mjs with networking disabled. The script pins Git blob bytes before importing. It outputs a provisional acquisition receipt, not a TACIT10 identity receipt. TACIT1b must approve real descriptor and factory handler; TACIT10 exact identity receipt, TACIT9 independent acceptance, TACIT15 publication authority. No permanent identity inferred.
